{
  "name": null,
  "description": null,
  "uuid": "62ad3ed0-177b-40d5-a71c-11eb56e01978",
  "data_format_version": "2.3.5",
  "components": [
    {
      "uuid": "78a55f42-2aa3-4b67-8502-4407bcd03f8a",
      "name": "",
      "limit_type": "min",
      "__metadata__": {
        "module": "gdm.distribution.common.limitset",
        "type": "VoltageLimitSet",
        "serialized_type": "base"
      },
      "value": {
        "value": 63.07551690896662,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "240bbe08-0435-40ce-9487-75f5113ebe73",
      "name": "",
      "limit_type": "max",
      "__metadata__": {
        "module": "gdm.distribution.common.limitset",
        "type": "VoltageLimitSet",
        "serialized_type": "base"
      },
      "value": {
        "value": 69.71504500464732,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "d0e3fe8e-c788-4b7e-9233-d0af10edd67a",
      "name": "",
      "x": 200.0,
      "y": 400.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "bce5c832-6ec9-44a2-b5ce-91540e8956a4",
      "name": "sourcebus",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "78a55f42-2aa3-4b67-8502-4407bcd03f8a"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "240bbe08-0435-40ce-9487-75f5113ebe73"
          }
        }
      ],
      "rated_voltage": {
        "value": 66.39528095680697,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "d0e3fe8e-c788-4b7e-9233-d0af10edd67a"
        }
      }
    },
    {
      "uuid": "eb99d350-e011-4545-8f76-359ed1b38939",
      "name": "",
      "limit_type": "min",
      "__metadata__": {
        "module": "gdm.distribution.common.limitset",
        "type": "VoltageLimitSet",
        "serialized_type": "base"
      },
      "value": {
        "value": 2.281688263837401,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3",
      "name": "",
      "limit_type": "max",
      "__metadata__": {
        "module": "gdm.distribution.common.limitset",
        "type": "VoltageLimitSet",
        "serialized_type": "base"
      },
      "value": {
        "value": 2.5218659758202855,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "8781a888-e532-4607-a726-833d6a09fd93",
      "name": "",
      "x": 200.0,
      "y": 350.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "d08df378-a97f-4b8f-aa9c-5261474b3089",
      "name": "650",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "8781a888-e532-4607-a726-833d6a09fd93"
        }
      }
    },
    {
      "uuid": "300b9d85-34b4-48e2-b7d5-2511f29fc033",
      "name": "",
      "x": 200.0,
      "y": 300.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "55774da9-b323-49c0-a17f-44719df7fe12",
      "name": "rg60",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "300b9d85-34b4-48e2-b7d5-2511f29fc033"
        }
      }
    },
    {
      "uuid": "75482cd0-382d-469c-b74d-4bc5ba13a4e7",
      "name": "",
      "x": 350.0,
      "y": 250.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "3cbb8dcb-5ed5-4f69-a780-efbd6a6859b6",
      "name": "633",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "75482cd0-382d-469c-b74d-4bc5ba13a4e7"
        }
      }
    },
    {
      "uuid": "23119d1d-3d2c-492b-9058-a0e694bc5661",
      "name": "",
      "limit_type": "min",
      "__metadata__": {
        "module": "gdm.distribution.common.limitset",
        "type": "VoltageLimitSet",
        "serialized_type": "base"
      },
      "value": {
        "value": 0.26327172275046934,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "8ebdfdc0-0958-446a-aeb7-2fbc70ff539a",
      "name": "",
      "limit_type": "max",
      "__metadata__": {
        "module": "gdm.distribution.common.limitset",
        "type": "VoltageLimitSet",
        "serialized_type": "base"
      },
      "value": {
        "value": 0.2909845356715714,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "bb320248-6641-43af-b158-3ea5af35a3e6",
      "name": "",
      "x": 400.0,
      "y": 250.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "72c67063-1a64-4b16-ada9-c54cb403251b",
      "name": "634",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "23119d1d-3d2c-492b-9058-a0e694bc5661"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "8ebdfdc0-0958-446a-aeb7-2fbc70ff539a"
          }
        }
      ],
      "rated_voltage": {
        "value": 0.27712812921102037,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "bb320248-6641-43af-b158-3ea5af35a3e6"
        }
      }
    },
    {
      "uuid": "ab246828-366d-47d0-8a98-c238ef76ffc3",
      "name": "",
      "x": 200.0,
      "y": 100.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "82060842-61c9-41ca-8ead-f7cea0cc9a45",
      "name": "671",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "ab246828-366d-47d0-8a98-c238ef76ffc3"
        }
      }
    },
    {
      "uuid": "4e61841b-7ef2-4717-b110-05749c08c51d",
      "name": "",
      "x": 100.0,
      "y": 250.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "39e39796-2090-4531-ba6b-820f37f961e0",
      "name": "645",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "4e61841b-7ef2-4717-b110-05749c08c51d"
        }
      }
    },
    {
      "uuid": "feff8c3e-99e2-48eb-8015-85301b6b7030",
      "name": "",
      "x": 0.0,
      "y": 250.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "0ee81c7e-bd7b-4c56-981b-2362b6468acf",
      "name": "646",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "feff8c3e-99e2-48eb-8015-85301b6b7030"
        }
      }
    },
    {
      "uuid": "3757e46e-f112-4e74-933d-48e8bc918228",
      "name": "",
      "x": 250.0,
      "y": 100.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "4430895a-05d2-486b-8942-f6a4f48837dd",
      "name": "692",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "3757e46e-f112-4e74-933d-48e8bc918228"
        }
      }
    },
    {
      "uuid": "25e883bf-fdea-4884-a4d0-d409cca69722",
      "name": "",
      "x": 400.0,
      "y": 100.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "322f8a37-f1fe-4e3d-ba7b-7386e83e437e",
      "name": "675",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "25e883bf-fdea-4884-a4d0-d409cca69722"
        }
      }
    },
    {
      "uuid": "835d823b-5255-4787-9dbb-37d68055107b",
      "name": "",
      "x": 0.0,
      "y": 100.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "e7ce9c18-eecf-4dee-bffb-661ee61ea970",
      "name": "611",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "835d823b-5255-4787-9dbb-37d68055107b"
        }
      }
    },
    {
      "uuid": "73104f18-30a9-4866-a1ad-306b94e3477c",
      "name": "",
      "x": 100.0,
      "y": 0.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "a6373502-8523-4f33-acd7-81e99475c265",
      "name": "652",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "73104f18-30a9-4866-a1ad-306b94e3477c"
        }
      }
    },
    {
      "uuid": "1f850139-aded-436b-a912-6f0798f7f4c9",
      "name": "",
      "x": 200.0,
      "y": 200.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "26c72425-17ca-4330-b017-a6f04fe3cf8b",
      "name": "670",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "1f850139-aded-436b-a912-6f0798f7f4c9"
        }
      }
    },
    {
      "uuid": "2795cc24-db50-46c1-b0e4-97b435ea1b8e",
      "name": "",
      "x": 200.0,
      "y": 250.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "079abfec-4dbf-490b-9467-b69657b6c561",
      "name": "632",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "2795cc24-db50-46c1-b0e4-97b435ea1b8e"
        }
      }
    },
    {
      "uuid": "8ac16391-c344-45ab-87c8-8ef378c06476",
      "name": "",
      "x": 200.0,
      "y": 0.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "9cb3db58-1aa5-4e79-b98e-234b52c3d3a3",
      "name": "680",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "8ac16391-c344-45ab-87c8-8ef378c06476"
        }
      }
    },
    {
      "uuid": "8005ddb4-1c0b-48a3-ad59-a047dc17a6dc",
      "name": "",
      "x": 100.0,
      "y": 100.0,
      "crs": null,
      "__metadata__": {
        "module": "infrasys.location",
        "type": "Location",
        "serialized_type": "base"
      }
    },
    {
      "uuid": "c97e534c-f189-485f-9df8-740f9a3d0c7d",
      "name": "684",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "voltage_type": "line-to-ground",
      "phases": [
        "A",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_bus",
        "type": "DistributionBus",
        "serialized_type": "base"
      },
      "voltagelimits": [
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "eb99d350-e011-4545-8f76-359ed1b38939"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.common.limitset",
            "type": "VoltageLimitSet",
            "serialized_type": "composed_component",
            "uuid": "1dee7511-d551-4ccc-94d1-5e175c3b50d3"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4017771198288433,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "coordinate": {
        "__metadata__": {
          "module": "infrasys.location",
          "type": "Location",
          "serialized_type": "composed_component",
          "uuid": "8005ddb4-1c0b-48a3-ad59-a047dc17a6dc"
        }
      }
    },
    {
      "uuid": "d25b4573-be67-4e85-a459-747309707a77",
      "name": "5ab32ea9-c152-4845-8b9f-633fb8793ca6_1",
      "voltage_type": "line-to-ground",
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_voltagesource_equipment",
        "type": "PhaseVoltageSourceEquipment",
        "serialized_type": "base"
      },
      "r0": {
        "value": 0.179603583012336,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "r1": {
        "value": 0.160376682055275,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "x0": {
        "value": 0.538810749037007,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "x1": {
        "value": 0.641506728221101,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "voltage": {
        "value": 67.72517321016166,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "angle": {
        "value": 30.0,
        "units": "degree",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Angle",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "1340f92a-ffd7-4576-acb8-c0bc866444ea",
      "name": "5ab32ea9-c152-4845-8b9f-633fb8793ca6_2",
      "voltage_type": "line-to-ground",
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_voltagesource_equipment",
        "type": "PhaseVoltageSourceEquipment",
        "serialized_type": "base"
      },
      "r0": {
        "value": 0.179603583012336,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "r1": {
        "value": 0.160376682055275,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "x0": {
        "value": 0.538810749037007,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "x1": {
        "value": 0.641506728221101,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "voltage": {
        "value": 67.72517321016166,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "angle": {
        "value": 150.0,
        "units": "degree",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Angle",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "d5493034-e69b-4fc7-b1e1-4da3b0dbdd6a",
      "name": "5ab32ea9-c152-4845-8b9f-633fb8793ca6_3",
      "voltage_type": "line-to-ground",
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_voltagesource_equipment",
        "type": "PhaseVoltageSourceEquipment",
        "serialized_type": "base"
      },
      "r0": {
        "value": 0.179603583012336,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "r1": {
        "value": 0.160376682055275,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "x0": {
        "value": 0.538810749037007,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "x1": {
        "value": 0.641506728221101,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "voltage": {
        "value": 67.72517321016166,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "angle": {
        "value": 270.0,
        "units": "degree",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Angle",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "44c44216-3ded-4662-b2b9-185528219332",
      "name": "5ab32ea9-c152-4845-8b9f-633fb8793ca6",
      "__metadata__": {
        "module": "gdm.distribution.equipment.voltagesource_equipment",
        "type": "VoltageSourceEquipment",
        "serialized_type": "base"
      },
      "sources": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_voltagesource_equipment",
            "type": "PhaseVoltageSourceEquipment",
            "serialized_type": "composed_component",
            "uuid": "d25b4573-be67-4e85-a459-747309707a77"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_voltagesource_equipment",
            "type": "PhaseVoltageSourceEquipment",
            "serialized_type": "composed_component",
            "uuid": "1340f92a-ffd7-4576-acb8-c0bc866444ea"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_voltagesource_equipment",
            "type": "PhaseVoltageSourceEquipment",
            "serialized_type": "composed_component",
            "uuid": "d5493034-e69b-4fc7-b1e1-4da3b0dbdd6a"
          }
        }
      ]
    },
    {
      "uuid": "bf36ea62-a89c-4b72-baa6-cb16d85dbeab",
      "name": "source",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_vsource",
        "type": "DistributionVoltageSource",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "bce5c832-6ec9-44a2-b5ce-91540e8956a4"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.voltagesource_equipment",
          "type": "VoltageSourceEquipment",
          "serialized_type": "composed_component",
          "uuid": "44c44216-3ded-4662-b2b9-185528219332"
        }
      }
    },
    {
      "uuid": "1e090288-01af-4eac-8e0f-57761386c384",
      "name": "ffae6f88-9852-464f-aab7-4ebecae601a7_1",
      "num_banks_on": 1,
      "num_banks": 1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_capacitor_equipment",
        "type": "PhaseCapacitorEquipment",
        "serialized_type": "base"
      },
      "resistance": {
        "value": 0,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "reactance": {
        "value": 0,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "rated_reactive_power": {
        "value": 200.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "356d4ab9-ceff-4f4c-82aa-e27a80f8b237",
      "name": "ffae6f88-9852-464f-aab7-4ebecae601a7",
      "connection_type": "STAR",
      "voltage_type": "line-to-line",
      "__metadata__": {
        "module": "gdm.distribution.equipment.capacitor_equipment",
        "type": "CapacitorEquipment",
        "serialized_type": "base"
      },
      "phase_capacitors": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_capacitor_equipment",
            "type": "PhaseCapacitorEquipment",
            "serialized_type": "composed_component",
            "uuid": "1e090288-01af-4eac-8e0f-57761386c384"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_capacitor_equipment",
            "type": "PhaseCapacitorEquipment",
            "serialized_type": "composed_component",
            "uuid": "1e090288-01af-4eac-8e0f-57761386c384"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_capacitor_equipment",
            "type": "PhaseCapacitorEquipment",
            "serialized_type": "composed_component",
            "uuid": "1e090288-01af-4eac-8e0f-57761386c384"
          }
        }
      ],
      "rated_voltage": {
        "value": 4.16,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "d30242b7-4c37-48cb-8010-232657f460b1",
      "name": "cap1",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "controllers": [],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_capacitor",
        "type": "DistributionCapacitor",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "322f8a37-f1fe-4e3d-ba7b-7386e83e437e"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.capacitor_equipment",
          "type": "CapacitorEquipment",
          "serialized_type": "composed_component",
          "uuid": "356d4ab9-ceff-4f4c-82aa-e27a80f8b237"
        }
      },
      "state": [
        true,
        true,
        true
      ]
    },
    {
      "uuid": "47400176-f4d2-48a9-82b8-ab0673b16aca",
      "name": "dd91ba85-06f4-4743-a68d-26c88422b149_3",
      "num_banks_on": 1,
      "num_banks": 1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_capacitor_equipment",
        "type": "PhaseCapacitorEquipment",
        "serialized_type": "base"
      },
      "resistance": {
        "value": 0,
        "units": "ohm",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Resistance",
          "serialized_type": "quantity"
        }
      },
      "reactance": {
        "value": 0,
        "units": "ohm",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "Reactance",
          "serialized_type": "quantity"
        }
      },
      "rated_reactive_power": {
        "value": 100.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "8f6e97f6-03cb-4814-8640-e5703a106f0b",
      "name": "dd91ba85-06f4-4743-a68d-26c88422b149",
      "connection_type": "STAR",
      "voltage_type": "line-to-ground",
      "__metadata__": {
        "module": "gdm.distribution.equipment.capacitor_equipment",
        "type": "CapacitorEquipment",
        "serialized_type": "base"
      },
      "phase_capacitors": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_capacitor_equipment",
            "type": "PhaseCapacitorEquipment",
            "serialized_type": "composed_component",
            "uuid": "47400176-f4d2-48a9-82b8-ab0673b16aca"
          }
        }
      ],
      "rated_voltage": {
        "value": 2.4,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "988f233c-b1e0-4a7f-8800-aec05842829d",
      "name": "cap2",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C"
      ],
      "controllers": [],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_capacitor",
        "type": "DistributionCapacitor",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "e7ce9c18-eecf-4dee-bffb-661ee61ea970"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.capacitor_equipment",
          "type": "CapacitorEquipment",
          "serialized_type": "composed_component",
          "uuid": "8f6e97f6-03cb-4814-8640-e5703a106f0b"
        }
      },
      "state": [
        true
      ]
    },
    {
      "uuid": "137776e5-87d5-4dae-b39f-ec4554cccca6",
      "name": "2f8dc96b-3b99-45f5-a349-c4b5127bf09a_1",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 385.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 220.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "62033218-eea5-4873-ae86-f9c1554c8110",
      "name": "2f8dc96b-3b99-45f5-a349-c4b5127bf09a_2",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 385.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 220.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "eb934c29-853d-4429-8e0d-246fe17c0de6",
      "name": "2f8dc96b-3b99-45f5-a349-c4b5127bf09a_3",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 385.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 220.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "01627fc8-3a88-476a-a86a-5b397d59f319",
      "name": "b605cb89-e8c4-4454-bc3e-1cb750a2c817",
      "connection_type": "DELTA",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "137776e5-87d5-4dae-b39f-ec4554cccca6"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "62033218-eea5-4873-ae86-f9c1554c8110"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "eb934c29-853d-4429-8e0d-246fe17c0de6"
          }
        }
      ]
    },
    {
      "uuid": "67dfc52e-3602-45e2-809a-88a214330655",
      "name": "671",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "82060842-61c9-41ca-8ead-f7cea0cc9a45"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "01627fc8-3a88-476a-a86a-5b397d59f319"
        }
      }
    },
    {
      "uuid": "2557a6e9-49ec-46ea-9c7d-353ac2fefa5e",
      "name": "530aee9e-8230-44db-89b5-41b05e4da1a3_1",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 160.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 110.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "b838977a-4890-41a9-96eb-ecae7c522479",
      "name": "69a51a75-df41-49fb-92e3-839d978fdc16",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "2557a6e9-49ec-46ea-9c7d-353ac2fefa5e"
          }
        }
      ]
    },
    {
      "uuid": "5bfa7ae1-d125-4631-9591-c923cf9c99db",
      "name": "634a",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "72c67063-1a64-4b16-ada9-c54cb403251b"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "b838977a-4890-41a9-96eb-ecae7c522479"
        }
      }
    },
    {
      "uuid": "7bc59b0b-a67a-4c03-a723-5c25aa149ff5",
      "name": "f733fcb4-5745-4f60-819c-445047bcf422_2",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 120.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 90.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "4a0a331b-c115-494d-8ca2-bb60c3d31e33",
      "name": "e3dc5a52-8f34-4864-8546-faf258734702",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "7bc59b0b-a67a-4c03-a723-5c25aa149ff5"
          }
        }
      ]
    },
    {
      "uuid": "7a454131-2187-47f0-bf4f-848b0b6a2748",
      "name": "634b",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "B"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "72c67063-1a64-4b16-ada9-c54cb403251b"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "4a0a331b-c115-494d-8ca2-bb60c3d31e33"
        }
      }
    },
    {
      "uuid": "374204a5-eb58-431d-9878-e7d4746d0afc",
      "name": "bf5e808f-bcd4-45ce-b54d-0c72ff59029e_3",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 120.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 90.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "90911b1c-11b1-4e81-9b83-f61621ed1ba2",
      "name": "3b489fa2-d489-43fa-aab7-daf3181aa92c",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "374204a5-eb58-431d-9878-e7d4746d0afc"
          }
        }
      ]
    },
    {
      "uuid": "01e19ca1-317b-4d26-ace4-5d624d3121a6",
      "name": "634c",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "72c67063-1a64-4b16-ada9-c54cb403251b"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "90911b1c-11b1-4e81-9b83-f61621ed1ba2"
        }
      }
    },
    {
      "uuid": "836808e5-13d8-4378-8e43-d1e363c78cfd",
      "name": "205900aa-4677-4289-b2f4-5404e3dfaed5_2",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 170.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 125.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "60a0ddde-5ce7-4a91-83e4-298d1b8c75f8",
      "name": "6de65438-a89c-458b-a33d-d65dc653b443",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "836808e5-13d8-4378-8e43-d1e363c78cfd"
          }
        }
      ]
    },
    {
      "uuid": "cb94e39e-87f6-4769-b89a-dcd731985fcf",
      "name": "645",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "B"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "39e39796-2090-4531-ba6b-820f37f961e0"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "60a0ddde-5ce7-4a91-83e4-298d1b8c75f8"
        }
      }
    },
    {
      "uuid": "c7fe4717-6a3a-4d78-9c8c-571f94e23885",
      "name": "2c8695f1-3307-4aa3-868f-11532836d9a4_2",
      "z_real": 1.0,
      "z_imag": 1.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 0.0,
      "p_imag": 0.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 115.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 66.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "1a7444b2-5e5c-4c68-86ba-c48f518d50d1",
      "name": "2c8695f1-3307-4aa3-868f-11532836d9a4_3",
      "z_real": 1.0,
      "z_imag": 1.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 0.0,
      "p_imag": 0.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 115.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 66.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "1cbd35c3-4a63-4880-bc52-726b24681212",
      "name": "ca8279a2-ae8b-459f-8ec4-eadd323b93d0",
      "connection_type": "DELTA",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "c7fe4717-6a3a-4d78-9c8c-571f94e23885"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "1a7444b2-5e5c-4c68-86ba-c48f518d50d1"
          }
        }
      ]
    },
    {
      "uuid": "0023c47e-2ea2-468e-84da-117b4d5c3cc7",
      "name": "646",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "0ee81c7e-bd7b-4c56-981b-2362b6468acf"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "1cbd35c3-4a63-4880-bc52-726b24681212"
        }
      }
    },
    {
      "uuid": "855b430c-791b-4001-9c14-0c0fd8dac472",
      "name": "f0824623-7446-4a57-b687-c59511e4af8f_3",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 1.0,
      "i_imag": 1.0,
      "p_real": 0.0,
      "p_imag": 0.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 85.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 75.5,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "e8abe622-cdb9-446f-b7d6-0c5af3f8c5f8",
      "name": "f0824623-7446-4a57-b687-c59511e4af8f_1",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 1.0,
      "i_imag": 1.0,
      "p_real": 0.0,
      "p_imag": 0.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 85.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 75.5,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "c7d5d237-af7e-4ea5-a3bd-8e7004377f24",
      "name": "c7133cab-6aa7-4af3-a7f7-eb8e911c7c1f",
      "connection_type": "DELTA",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "855b430c-791b-4001-9c14-0c0fd8dac472"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "e8abe622-cdb9-446f-b7d6-0c5af3f8c5f8"
          }
        }
      ]
    },
    {
      "uuid": "4d4267b8-9b6c-44dd-9d67-75ca7306d306",
      "name": "692",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C",
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "4430895a-05d2-486b-8942-f6a4f48837dd"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "c7d5d237-af7e-4ea5-a3bd-8e7004377f24"
        }
      }
    },
    {
      "uuid": "fef280e9-c76f-48bd-a9f0-221bf316a31a",
      "name": "1656eed2-7b74-4bc2-a8e6-638ec989d673_1",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 485.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 190.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "74460838-7b03-4bfb-96be-5069437c0559",
      "name": "ee56f364-8086-4c67-960a-ea25c7dbd6d8",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "fef280e9-c76f-48bd-a9f0-221bf316a31a"
          }
        }
      ]
    },
    {
      "uuid": "5a0280ee-3e05-43e2-a9ff-7c3dd3fddc0c",
      "name": "675a",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "322f8a37-f1fe-4e3d-ba7b-7386e83e437e"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "74460838-7b03-4bfb-96be-5069437c0559"
        }
      }
    },
    {
      "uuid": "1198b67e-a784-418e-89a7-44a7029b8343",
      "name": "fb2ecf68-3ee2-4860-a9ec-cf0e1864b010_2",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 68.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 60.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "152e4055-b12e-4e92-8bea-451ad96fbcb4",
      "name": "81b4e77e-98ec-4cbb-909d-19e14e76e0fa",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "1198b67e-a784-418e-89a7-44a7029b8343"
          }
        }
      ]
    },
    {
      "uuid": "740dae84-8e96-44a9-8404-a000a476003b",
      "name": "675b",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "B"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "322f8a37-f1fe-4e3d-ba7b-7386e83e437e"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "152e4055-b12e-4e92-8bea-451ad96fbcb4"
        }
      }
    },
    {
      "uuid": "d8a51ee7-0461-496c-a45a-8ec80cb3e370",
      "name": "74478037-8b85-4573-8de3-37ec62d20e1a_3",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 290.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 212.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "b953f92e-4a99-4ce8-99c3-a2f5447f00c1",
      "name": "0e986a9b-36fd-4ffc-b3b2-0d980856e165",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "d8a51ee7-0461-496c-a45a-8ec80cb3e370"
          }
        }
      ]
    },
    {
      "uuid": "023afea1-45c2-433d-8202-9d5e9d252d4f",
      "name": "675c",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "322f8a37-f1fe-4e3d-ba7b-7386e83e437e"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "b953f92e-4a99-4ce8-99c3-a2f5447f00c1"
        }
      }
    },
    {
      "uuid": "c2c9ef07-1e99-422c-87f3-da685cad34c7",
      "name": "6be1e266-7f6e-45e8-9a9c-c09b7af25043_3",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 1.0,
      "i_imag": 1.0,
      "p_real": 0.0,
      "p_imag": 0.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 170.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 80.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "3f7a6530-c66e-4a68-a18b-9c57d40e7667",
      "name": "576c52ac-d38e-45f6-83aa-81cadf9a475b",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "c2c9ef07-1e99-422c-87f3-da685cad34c7"
          }
        }
      ]
    },
    {
      "uuid": "c407cc10-3150-4e22-b36b-202b45e36383",
      "name": "611",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "e7ce9c18-eecf-4dee-bffb-661ee61ea970"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "3f7a6530-c66e-4a68-a18b-9c57d40e7667"
        }
      }
    },
    {
      "uuid": "1795f130-f276-4851-949b-855a2484358f",
      "name": "41f339ce-dd1d-4e2b-a718-9966487a22a0_1",
      "z_real": 1.0,
      "z_imag": 1.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 0.0,
      "p_imag": 0.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 128.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 86.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "4294203b-d2bb-4bdb-87f3-a5e4d443429b",
      "name": "22675043-79de-4ce5-a48d-9c3fe365ab7f",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "1795f130-f276-4851-949b-855a2484358f"
          }
        }
      ]
    },
    {
      "uuid": "6cf42f44-56eb-4abc-8584-f7659c58343b",
      "name": "652",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "a6373502-8523-4f33-acd7-81e99475c265"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "4294203b-d2bb-4bdb-87f3-a5e4d443429b"
        }
      }
    },
    {
      "uuid": "12ac17e8-cab1-4e1b-ad52-cc8740b32fd3",
      "name": "2758b5d3-04b0-41e8-976c-9c0b55595268_1",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 17.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 10.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "2e727bda-ca40-4d7a-8743-f9ad60697459",
      "name": "64d45e07-47bc-41a5-92cb-71306e6e0412",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "12ac17e8-cab1-4e1b-ad52-cc8740b32fd3"
          }
        }
      ]
    },
    {
      "uuid": "fe7092b7-c568-4658-a51a-327d5062f434",
      "name": "670a",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "26c72425-17ca-4330-b017-a6f04fe3cf8b"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "2e727bda-ca40-4d7a-8743-f9ad60697459"
        }
      }
    },
    {
      "uuid": "11571b41-7178-45ed-9457-04085f32cf9e",
      "name": "7375be41-9e0f-4acd-afce-898f3ab702a1_2",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 66.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 38.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "7c9f4735-09a9-409e-80dd-9a0cbdf83042",
      "name": "0c555fb7-9693-4bf9-923a-d71921d2d5af",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "11571b41-7178-45ed-9457-04085f32cf9e"
          }
        }
      ]
    },
    {
      "uuid": "2d8a9932-83a4-4243-b3eb-597e89bb3842",
      "name": "670b",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "B"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "26c72425-17ca-4330-b017-a6f04fe3cf8b"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "7c9f4735-09a9-409e-80dd-9a0cbdf83042"
        }
      }
    },
    {
      "uuid": "b1e15921-99ee-4fe9-bbb6-197010721067",
      "name": "5f1a9b87-176c-4e42-96c6-bb884f627b95_3",
      "z_real": 0.0,
      "z_imag": 0.0,
      "i_real": 0.0,
      "i_imag": 0.0,
      "p_real": 1.0,
      "p_imag": 1.0,
      "num_customers": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.phase_load_equipment",
        "type": "PhaseLoadEquipment",
        "serialized_type": "base"
      },
      "real_power": {
        "value": 117.0,
        "units": "kilowatt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "ActivePower",
          "serialized_type": "quantity"
        }
      },
      "reactive_power": {
        "value": 68.0,
        "units": "kilovar",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactivePower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "c8143bb2-e939-478e-bdc6-93f1c759635a",
      "name": "acec9671-82b4-489c-9d3b-f91e252f16c9",
      "connection_type": "STAR",
      "__metadata__": {
        "module": "gdm.distribution.equipment.load_equipment",
        "type": "LoadEquipment",
        "serialized_type": "base"
      },
      "phase_loads": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.phase_load_equipment",
            "type": "PhaseLoadEquipment",
            "serialized_type": "composed_component",
            "uuid": "b1e15921-99ee-4fe9-bbb6-197010721067"
          }
        }
      ]
    },
    {
      "uuid": "d5561d30-a5e5-43e8-94fb-b4ed80278732",
      "name": "670c",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_load",
        "type": "DistributionLoad",
        "serialized_type": "base"
      },
      "bus": {
        "__metadata__": {
          "module": "gdm.distribution.components.distribution_bus",
          "type": "DistributionBus",
          "serialized_type": "composed_component",
          "uuid": "26c72425-17ca-4330-b017-a6f04fe3cf8b"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.load_equipment",
          "type": "LoadEquipment",
          "serialized_type": "composed_component",
          "uuid": "c8143bb2-e939-478e-bdc6-93f1c759635a"
        }
      }
    },
    {
      "uuid": "f2ba5aa1-02d3-4fb8-a974-731427ef4e5a",
      "name": "",
      "resistance": 0.0005,
      "is_grounded": false,
      "voltage_type": "line-to-ground",
      "num_phases": 3,
      "connection_type": "DELTA",
      "tap_positions": [
        1.0,
        1.0,
        1.0
      ],
      "total_taps": 32,
      "min_tap_pu": 0.9,
      "max_tap_pu": 1.1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "WindingEquipment",
        "serialized_type": "base"
      },
      "rated_voltage": {
        "value": 66.39722863741339,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "rated_power": {
        "value": 5000.0,
        "units": "kilova",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ApparentPower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "81b7d343-420c-479a-ae8e-d9eece78a0f9",
      "name": "",
      "resistance": 0.0005,
      "is_grounded": false,
      "voltage_type": "line-to-ground",
      "num_phases": 3,
      "connection_type": "STAR",
      "tap_positions": [
        1.0,
        1.0,
        1.0
      ],
      "total_taps": 32,
      "min_tap_pu": 0.9,
      "max_tap_pu": 1.1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "WindingEquipment",
        "serialized_type": "base"
      },
      "rated_voltage": {
        "value": 2.4018475750577366,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "rated_power": {
        "value": 5000.0,
        "units": "kilova",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ApparentPower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "79bcb24a-35d3-4bc9-aee9-e62d670f12f7",
      "name": "77b0632a-5c59-4fd0-bdd5-6e7bdd7f479f",
      "mounting": "POLE_MOUNT",
      "pct_no_load_loss": 0.0,
      "pct_full_load_loss": 0.001,
      "coupling_sequences": [
        [
          1,
          2
        ]
      ],
      "winding_reactances": [
        0.008
      ],
      "is_center_tapped": false,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "DistributionTransformerEquipment",
        "serialized_type": "base"
      },
      "windings": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.distribution_transformer_equipment",
            "type": "WindingEquipment",
            "serialized_type": "composed_component",
            "uuid": "f2ba5aa1-02d3-4fb8-a974-731427ef4e5a"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.distribution_transformer_equipment",
            "type": "WindingEquipment",
            "serialized_type": "composed_component",
            "uuid": "81b7d343-420c-479a-ae8e-d9eece78a0f9"
          }
        }
      ]
    },
    {
      "uuid": "e5fcad64-7e3c-419f-9b2b-074c7d61d968",
      "name": "",
      "resistance": 0.005,
      "is_grounded": false,
      "voltage_type": "line-to-ground",
      "num_phases": 1,
      "connection_type": "STAR",
      "tap_positions": [
        1.0
      ],
      "total_taps": 32,
      "min_tap_pu": 0.9,
      "max_tap_pu": 1.1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "WindingEquipment",
        "serialized_type": "base"
      },
      "rated_voltage": {
        "value": 2.4,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "rated_power": {
        "value": 1666.0,
        "units": "kilova",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ApparentPower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "cd15b447-da2b-43c6-990a-3a7fcf29faa2",
      "name": "8beefc6a-683e-4b38-bb68-eaa89f187763",
      "mounting": "POLE_MOUNT",
      "pct_no_load_loss": 0.0,
      "pct_full_load_loss": 0.01,
      "coupling_sequences": [
        [
          1,
          2
        ]
      ],
      "winding_reactances": [
        0.01
      ],
      "is_center_tapped": false,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "DistributionTransformerEquipment",
        "serialized_type": "base"
      },
      "windings": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.distribution_transformer_equipment",
            "type": "WindingEquipment",
            "serialized_type": "composed_component",
            "uuid": "e5fcad64-7e3c-419f-9b2b-074c7d61d968"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.distribution_transformer_equipment",
            "type": "WindingEquipment",
            "serialized_type": "composed_component",
            "uuid": "e5fcad64-7e3c-419f-9b2b-074c7d61d968"
          }
        }
      ]
    },
    {
      "uuid": "8bf8258d-80c4-48e1-b6b9-a732d991c446",
      "name": "",
      "resistance": 0.55,
      "is_grounded": false,
      "voltage_type": "line-to-ground",
      "num_phases": 3,
      "connection_type": "STAR",
      "tap_positions": [
        1.0,
        1.0,
        1.0
      ],
      "total_taps": 32,
      "min_tap_pu": 0.9,
      "max_tap_pu": 1.1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "WindingEquipment",
        "serialized_type": "base"
      },
      "rated_voltage": {
        "value": 2.4018475750577366,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "rated_power": {
        "value": 500.0,
        "units": "kilova",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ApparentPower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "1b7e3a59-b34c-42c7-a316-d67824ebcb02",
      "name": "",
      "resistance": 0.55,
      "is_grounded": false,
      "voltage_type": "line-to-ground",
      "num_phases": 3,
      "connection_type": "STAR",
      "tap_positions": [
        1.0,
        1.0,
        1.0
      ],
      "total_taps": 32,
      "min_tap_pu": 0.9,
      "max_tap_pu": 1.1,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "WindingEquipment",
        "serialized_type": "base"
      },
      "rated_voltage": {
        "value": 0.27713625866050806,
        "units": "kilovolt",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Voltage",
          "serialized_type": "quantity"
        }
      },
      "rated_power": {
        "value": 500.0,
        "units": "kilova",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ApparentPower",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "0c644143-df6e-42ed-91a6-3f71dde04395",
      "name": "29303b86-7b13-4855-81b8-af29091a7cf0",
      "mounting": "POLE_MOUNT",
      "pct_no_load_loss": 0.0,
      "pct_full_load_loss": 1.1,
      "coupling_sequences": [
        [
          1,
          2
        ]
      ],
      "winding_reactances": [
        2.0
      ],
      "is_center_tapped": false,
      "__metadata__": {
        "module": "gdm.distribution.equipment.distribution_transformer_equipment",
        "type": "DistributionTransformerEquipment",
        "serialized_type": "base"
      },
      "windings": [
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.distribution_transformer_equipment",
            "type": "WindingEquipment",
            "serialized_type": "composed_component",
            "uuid": "8bf8258d-80c4-48e1-b6b9-a732d991c446"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.equipment.distribution_transformer_equipment",
            "type": "WindingEquipment",
            "serialized_type": "composed_component",
            "uuid": "1b7e3a59-b34c-42c7-a316-d67824ebcb02"
          }
        }
      ]
    },
    {
      "uuid": "ab84f2c3-f24a-4c13-8a4e-2ed82575f31d",
      "name": "sub",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "winding_phases": [
        [
          "A",
          "B",
          "C"
        ],
        [
          "A",
          "B",
          "C"
        ]
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_transformer",
        "type": "DistributionTransformer",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "bce5c832-6ec9-44a2-b5ce-91540e8956a4"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "d08df378-a97f-4b8f-aa9c-5261474b3089"
          }
        }
      ],
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.distribution_transformer_equipment",
          "type": "DistributionTransformerEquipment",
          "serialized_type": "composed_component",
          "uuid": "79bcb24a-35d3-4bc9-aee9-e62d670f12f7"
        }
      }
    },
    {
      "uuid": "e5034ed9-2597-46b4-a1ae-050a23f36a6c",
      "name": "reg1",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "winding_phases": [
        [
          "A"
        ],
        [
          "A"
        ]
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_transformer",
        "type": "DistributionTransformer",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "d08df378-a97f-4b8f-aa9c-5261474b3089"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "55774da9-b323-49c0-a17f-44719df7fe12"
          }
        }
      ],
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.distribution_transformer_equipment",
          "type": "DistributionTransformerEquipment",
          "serialized_type": "composed_component",
          "uuid": "cd15b447-da2b-43c6-990a-3a7fcf29faa2"
        }
      }
    },
    {
      "uuid": "f559b826-d1b9-4da1-80e4-f82ee7500dd6",
      "name": "reg2",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "winding_phases": [
        [
          "B"
        ],
        [
          "B"
        ]
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_transformer",
        "type": "DistributionTransformer",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "d08df378-a97f-4b8f-aa9c-5261474b3089"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "55774da9-b323-49c0-a17f-44719df7fe12"
          }
        }
      ],
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.distribution_transformer_equipment",
          "type": "DistributionTransformerEquipment",
          "serialized_type": "composed_component",
          "uuid": "cd15b447-da2b-43c6-990a-3a7fcf29faa2"
        }
      }
    },
    {
      "uuid": "51df8e84-50f0-4ebb-bf4e-2786e5f26a31",
      "name": "reg3",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "winding_phases": [
        [
          "C"
        ],
        [
          "C"
        ]
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_transformer",
        "type": "DistributionTransformer",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "d08df378-a97f-4b8f-aa9c-5261474b3089"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "55774da9-b323-49c0-a17f-44719df7fe12"
          }
        }
      ],
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.distribution_transformer_equipment",
          "type": "DistributionTransformerEquipment",
          "serialized_type": "composed_component",
          "uuid": "cd15b447-da2b-43c6-990a-3a7fcf29faa2"
        }
      }
    },
    {
      "uuid": "d063f869-581f-4373-b233-fa5d6edb235a",
      "name": "xfm1",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "winding_phases": [
        [
          "A",
          "B",
          "C"
        ],
        [
          "A",
          "B",
          "C"
        ]
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.distribution_transformer",
        "type": "DistributionTransformer",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "3cbb8dcb-5ed5-4f69-a780-efbd6a6859b6"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "72c67063-1a64-4b16-ada9-c54cb403251b"
          }
        }
      ],
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.distribution_transformer_equipment",
          "type": "DistributionTransformerEquipment",
          "serialized_type": "composed_component",
          "uuid": "0c644143-df6e-42ed-91a6-3f71dde04395"
        }
      }
    },
    {
      "uuid": "20966273-cfce-4657-a6a4-d7149e39cf21",
      "name": "fa15278a-d197-4feb-9c57-57848bd14d29",
      "construction": "OVERHEAD",
      "controller": null,
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_switch_equipment",
        "type": "MatrixImpedanceSwitchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.0001,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0001,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0001
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ],
          [
            0.0,
            0.0,
            0.0
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "01aed371-5bf7-4c06-8aa6-edf36fbe83c6",
      "name": "1",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.086666667,
            0.029545455,
            0.02907197
          ],
          [
            0.029545455,
            0.088371212,
            0.029924242
          ],
          [
            0.02907197,
            0.029924242,
            0.087405303
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.204166667,
            0.095018939,
            0.072897727
          ],
          [
            0.095018939,
            0.198522727,
            0.080227273
          ],
          [
            0.072897727,
            0.080227273,
            0.201723485
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.8517100719999995,
            -0.920293787,
            -0.350755566
          ],
          [
            -0.920293787,
            3.004631862,
            -0.585011253
          ],
          [
            -0.350755566,
            -0.585011253,
            2.71134756
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "20b79e28-37de-47ea-8a63-faf606881908",
      "name": "2",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.088371212,
            0.02992424,
            0.029545455
          ],
          [
            0.02992424,
            0.087405303,
            0.02907197
          ],
          [
            0.029545455,
            0.02907197,
            0.086666667
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.198522727,
            0.080227273,
            0.095018939
          ],
          [
            0.080227273,
            0.201723485,
            0.072897727
          ],
          [
            0.095018939,
            0.072897727,
            0.204166667
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            3.004631862,
            -0.585011253,
            -0.920293787
          ],
          [
            -0.585011253,
            2.71134756,
            -0.350755566
          ],
          [
            -0.920293787,
            -0.350755566,
            2.8517100719999995
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "7b905060-c825-4964-bbc6-e154fea2ad33",
      "name": "3",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.087405303,
            0.02907197,
            0.029924242
          ],
          [
            0.02907197,
            0.086666667,
            0.029545455
          ],
          [
            0.029924242,
            0.029545455,
            0.088371212
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.201723485,
            0.072897727,
            0.080227273
          ],
          [
            0.072897727,
            0.204166667,
            0.095018939
          ],
          [
            0.080227273,
            0.095018939,
            0.198522727
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.71134756,
            -0.350755566,
            -0.585011253
          ],
          [
            -0.350755566,
            2.8517100719999995,
            -0.920293787
          ],
          [
            -0.585011253,
            -0.920293787,
            3.004631862
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "62b2be19-a0f9-464a-aba4-f6c1178818df",
      "name": "4",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.087405303,
            0.029924242,
            0.02907197
          ],
          [
            0.029924242,
            0.088371212,
            0.029545455
          ],
          [
            0.02907197,
            0.029545455,
            0.086666667
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.201723485,
            0.080227273,
            0.072897727
          ],
          [
            0.080227273,
            0.198522727,
            0.095018939
          ],
          [
            0.072897727,
            0.095018939,
            0.204166667
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.71134756,
            0.585011253,
            -0.350755566
          ],
          [
            0.585011253,
            3.004631862,
            -0.920293787
          ],
          [
            -0.350755566,
            -0.920293787,
            2.8517100719999995
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "0fa18d73-1647-460d-9ab0-4afad5999332",
      "name": "5",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.088371212,
            0.029545455,
            0.029924242
          ],
          [
            0.029545455,
            0.086666667,
            0.02907197
          ],
          [
            0.029924242,
            0.02907197,
            0.087405303
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.198522727,
            0.095018939,
            0.080227273
          ],
          [
            0.095018939,
            0.204166667,
            0.072897727
          ],
          [
            0.080227273,
            0.072897727,
            0.201723485
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            3.004631862,
            -0.920293787,
            -0.585011253
          ],
          [
            -0.920293787,
            2.8517100719999995,
            -0.350755566
          ],
          [
            -0.585011253,
            -0.350755566,
            2.71134756
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "c87432aa-46b3-41fd-afb1-96f8931d79aa",
      "name": "6",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.086666667,
            0.02907197,
            0.029545455
          ],
          [
            0.02907197,
            0.087405303,
            0.029924242
          ],
          [
            0.029545455,
            0.029924242,
            0.088371212
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.204166667,
            0.072897727,
            0.095018939
          ],
          [
            0.072897727,
            0.201723485,
            0.080227273
          ],
          [
            0.095018939,
            0.080227273,
            0.198522727
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.8517100719999995,
            -0.350755566,
            -0.920293787
          ],
          [
            -0.350755566,
            2.71134756,
            -0.585011253
          ],
          [
            -0.920293787,
            -0.585011253,
            3.004631862
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "45459b9b-6f46-496d-a1ef-49bfeedc092b",
      "name": "7",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.086666667,
            0.02907197
          ],
          [
            0.02907197,
            0.087405303
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.204166667,
            0.072897727
          ],
          [
            0.072897727,
            0.201723485
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.569829596,
            -0.52995137
          ],
          [
            -0.52995137,
            2.597460011
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "fb902a19-4c89-4a37-9d71-86cf9be835cd",
      "name": "9",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.251742424
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.255208333
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.270366128
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "4422580e-c703-42ac-8436-9b0a63ee936b",
      "name": "12",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.288049242,
            0.09844697,
            0.093257576
          ],
          [
            0.09844697,
            0.29032197,
            0.09844697
          ],
          [
            0.093257576,
            0.09844697,
            0.288049242
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.142443182,
            0.052556818,
            0.040852273
          ],
          [
            0.052556818,
            0.135643939,
            0.052556818
          ],
          [
            0.040852273,
            0.052556818,
            0.142443182
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            33.77150149,
            0.0,
            0.0
          ],
          [
            0.0,
            33.77150149,
            0.0
          ],
          [
            0.0,
            0.0,
            33.77150149
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "18767d1d-301b-4bc9-b72c-7ea82330c200",
      "name": "300",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.253181818,
            0.039791667,
            0.040340909
          ],
          [
            0.039791667,
            0.250719697,
            0.039128788
          ],
          [
            0.040340909,
            0.039128788,
            0.251780303
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.252708333,
            0.109450758,
            0.094981061
          ],
          [
            0.109450758,
            0.256988636,
            0.086950758
          ],
          [
            0.094981061,
            0.086950758,
            0.255132576
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.680150309,
            -0.769281006,
            -0.499507676
          ],
          [
            -0.769281006,
            2.5610381,
            -0.312072984
          ],
          [
            -0.499507676,
            -0.312072984,
            2.455590387
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "bbe0e1d4-d84a-400a-bcc7-aa362b531a2d",
      "name": "301",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.365530303,
            0.04407197,
            0.04467803
          ],
          [
            0.04407197,
            0.36282197,
            0.043333333
          ],
          [
            0.04467803,
            0.043333333,
            0.363996212
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.267329545,
            0.122007576,
            0.107784091
          ],
          [
            0.122007576,
            0.270473485,
            0.099204545
          ],
          [
            0.107784091,
            0.099204545,
            0.269109848
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.572492163,
            -0.72160598,
            -0.472329395
          ],
          [
            -0.72160598,
            2.464381882,
            -0.298961096
          ],
          [
            -0.472329395,
            -0.298961096,
            2.368881119
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "9d59848d-e147-442a-8328-45c1e457bc69",
      "name": "302",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.530208
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.281345
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.12257
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "27c8a857-797c-4434-9a0c-cf1d454724ce",
      "name": "304",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.363958
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.269167
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.1922
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "0e5d475d-fc90-4e86-b9e7-46944c393a57",
      "name": "400",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.088205,
            0.0312137,
            0.0306264
          ],
          [
            0.0312137,
            0.0901946,
            0.0316143
          ],
          [
            0.0306264,
            0.0316143,
            0.0889665
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.20744,
            0.0935314,
            0.0760312
          ],
          [
            0.0935314,
            0.200783,
            0.0855879
          ],
          [
            0.0760312,
            0.0855879,
            0.204877
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.9030100000000005,
            -0.679335,
            -0.22313
          ],
          [
            -0.679335,
            3.15896,
            -0.481416
          ],
          [
            -0.22313,
            -0.481416,
            2.8965
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "3d46de7c-72db-47ef-9e78-b95c5bcf7ecf",
      "name": "601",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.065625,
            0.029545455,
            0.029924242
          ],
          [
            0.029545455,
            0.063920455,
            0.02907197
          ],
          [
            0.029924242,
            0.02907197,
            0.064659091
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.192784091,
            0.095018939,
            0.080227273
          ],
          [
            0.095018939,
            0.19844697,
            0.072897727
          ],
          [
            0.080227273,
            0.072897727,
            0.195984848
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            3.164838036,
            -1.002632425,
            -0.632736516
          ],
          [
            -1.002632425,
            2.993981593,
            -0.372608713
          ],
          [
            -0.632736516,
            -0.372608713,
            2.832670203
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "80a32247-32dd-4c2d-8562-2b65546a0df1",
      "name": "602",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.142537879,
            0.029924242,
            0.029545455
          ],
          [
            0.029924242,
            0.14157197,
            0.02907197
          ],
          [
            0.029545455,
            0.02907197,
            0.140833333
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.22375,
            0.080227273,
            0.095018939
          ],
          [
            0.080227273,
            0.226950758,
            0.072897727
          ],
          [
            0.095018939,
            0.072897727,
            0.229393939
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.863013423,
            -0.543414918,
            -0.8492585000000001
          ],
          [
            -0.543414918,
            2.602031589,
            -0.330962141
          ],
          [
            -0.8492585000000001,
            -0.330962141,
            2.725162768
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "67bcb650-0183-45f5-bd7f-e4916cf34a2e",
      "name": "603",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.251780303,
            0.039128788
          ],
          [
            0.039128788,
            0.250719697
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.255132576,
            0.086950758
          ],
          [
            0.086950758,
            0.256988636
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.366017603,
            -0.45208383600000007
          ],
          [
            -0.45208383600000007,
            2.343963508
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "39050873-e16f-4ab6-932d-f06205c86265",
      "name": "604",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.250719697,
            0.039128788
          ],
          [
            0.039128788,
            0.251780303
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.256988636,
            0.086950758
          ],
          [
            0.086950758,
            0.255132576
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.343963508,
            -0.45208383600000007
          ],
          [
            -0.45208383600000007,
            2.366017603
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "6d1c0aab-b717-4e9b-9781-4f9419d5d531",
      "name": "606",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.151174242,
            0.060454545,
            0.053958333
          ],
          [
            0.060454545,
            0.149450758,
            0.060454545
          ],
          [
            0.053958333,
            0.060454545,
            0.151174242
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.084526515,
            0.006212121,
            -0.002708333
          ],
          [
            0.006212121,
            0.076534091,
            0.006212121
          ],
          [
            -0.002708333,
            0.006212121,
            0.084526515
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            48.67459408,
            0.0,
            0.0
          ],
          [
            0.0,
            48.67459408,
            0.0
          ],
          [
            0.0,
            0.0,
            48.67459408
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "e88b06ff-2cd6-4995-9004-7a8773a23c95",
      "name": "607",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.254261364
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.097045455
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            44.706615219999996
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "ef15542e-eed9-4698-9c6d-48631bacbab6",
      "name": "721",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.055416667,
            0.012746212,
            0.006382576
          ],
          [
            0.012746212,
            0.050113636,
            0.012746212
          ],
          [
            0.006382576,
            0.012746212,
            0.055416667
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.037367424,
            -0.006969697,
            -0.007897727
          ],
          [
            -0.006969697,
            0.035984848,
            -0.006969697
          ],
          [
            -0.007897727,
            -0.006969697,
            0.037367424
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            80.27484728,
            0.0,
            0.0
          ],
          [
            0.0,
            80.27484728,
            0.0
          ],
          [
            0.0,
            0.0,
            80.27484728
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "bdf88b5d-3e20-46d0-8605-aaeb2111003c",
      "name": "722",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.089981061,
            0.030852273,
            0.023371212
          ],
          [
            0.030852273,
            0.085,
            0.030852273
          ],
          [
            0.023371212,
            0.030852273,
            0.089981061
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.056306818,
            -0.006174242,
            -0.011496212
          ],
          [
            -0.006174242,
            0.050719697,
            -0.006174242
          ],
          [
            -0.011496212,
            -0.006174242,
            0.056306818
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            64.2184109,
            0.0,
            0.0
          ],
          [
            0.0,
            64.2184109,
            0.0
          ],
          [
            0.0,
            0.0,
            64.2184109
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "8b44e131-59f9-4aba-9095-b0545643d3bf",
      "name": "723",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.245,
            0.092253788,
            0.086837121
          ],
          [
            0.092253788,
            0.246628788,
            0.092253788
          ],
          [
            0.086837121,
            0.092253788,
            0.245
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.127140152,
            0.039981061,
            0.028806818
          ],
          [
            0.039981061,
            0.119810606,
            0.039981061
          ],
          [
            0.028806818,
            0.039981061,
            0.127140152
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            37.5977112,
            0.0,
            0.0
          ],
          [
            0.0,
            37.5977112,
            0.0
          ],
          [
            0.0,
            0.0,
            37.5977112
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "213bdde1-d45d-4573-bbab-7a7fd1f81ceb",
      "name": "724",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.396818182,
            0.098560606,
            0.093295455
          ],
          [
            0.098560606,
            0.399015152,
            0.098560606
          ],
          [
            0.093295455,
            0.098560606,
            0.396818182
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.146931818,
            0.051856061,
            0.040208333
          ],
          [
            0.051856061,
            0.140113636,
            0.051856061
          ],
          [
            0.040208333,
            0.051856061,
            0.146931818
          ]
        ],
        "units": "ohm / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            30.267010290000005,
            0.0,
            0.0
          ],
          [
            0.0,
            30.267010290000005,
            0.0
          ],
          [
            0.0,
            0.0,
            30.267010290000005
          ]
        ],
        "units": "nanofarad / meter",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "b6e33031-95cf-4e62-afd8-e4ee9d444e38",
      "name": "mtx601",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.3465,
            0.156,
            0.158
          ],
          [
            0.156,
            0.3375,
            0.1535
          ],
          [
            0.158,
            0.1535,
            0.3414
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            1.0179,
            0.5017,
            0.4236
          ],
          [
            0.5017,
            1.0478,
            0.3849
          ],
          [
            0.4236,
            0.3849,
            1.0348
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.8000000000000003,
            -0.6,
            -0.6
          ],
          [
            -0.6,
            2.8000000000000003,
            -0.6
          ],
          [
            -0.6,
            -0.6,
            2.8000000000000003
          ]
        ],
        "units": "nanofarad / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "971a2c4b-af6e-4227-82c1-ce780f6b8477",
      "name": "mtx602",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.7526,
            0.158,
            0.156
          ],
          [
            0.158,
            0.7475,
            0.1535
          ],
          [
            0.156,
            0.1535,
            0.7436
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            1.1814,
            0.4236,
            0.5017
          ],
          [
            0.4236,
            1.1983,
            0.3849
          ],
          [
            0.5017,
            0.3849,
            1.2112
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.8000000000000003,
            -0.6,
            -0.6
          ],
          [
            -0.6,
            2.8000000000000003,
            -0.6
          ],
          [
            -0.6,
            -0.6,
            2.8000000000000003
          ]
        ],
        "units": "nanofarad / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "6c28f4c3-7d96-42c9-af0a-b71cc1391f64",
      "name": "mtx603",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            1.3238,
            0.2066
          ],
          [
            0.2066,
            1.3294
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            1.3569,
            0.4591
          ],
          [
            0.4591,
            1.3471
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.8000000000000003,
            -0.6
          ],
          [
            -0.6,
            2.8000000000000003
          ]
        ],
        "units": "nanofarad / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "7504ffd5-c94d-4b2b-99ee-81fab0ea903d",
      "name": "mtx605",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            1.3292
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            1.3475
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            2.8000000000000003
          ]
        ],
        "units": "nanofarad / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "28f68b28-5ca3-4209-b22d-a18edb15fcc0",
      "name": "mtx606",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.791721,
            0.318476,
            0.28345
          ],
          [
            0.318476,
            0.781649,
            0.318476
          ],
          [
            0.28345,
            0.318476,
            0.791721
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.438352,
            0.0276838,
            -0.0184204
          ],
          [
            0.0276838,
            0.396697,
            0.0276838
          ],
          [
            -0.0184204,
            0.0276838,
            0.438352
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            383.948,
            0.0,
            0.0
          ],
          [
            0.0,
            383.948,
            0.0
          ],
          [
            0.0,
            0.0,
            383.948
          ]
        ],
        "units": "nanofarad / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "534a2289-6f0e-472c-961e-835696aeefcc",
      "name": "mtx607",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            1.3425
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.5124
          ]
        ],
        "units": "ohm / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            236.0
          ]
        ],
        "units": "nanofarad / mile",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "3f93e64e-3f94-438f-a5e7-d4563317dc6b",
      "name": "bfe97056-e567-4d5a-b1b2-245671993759",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            6.5625e-05,
            2.9545454545454545e-05,
            2.9924242424242424e-05
          ],
          [
            2.9545454545454545e-05,
            6.392045454545455e-05,
            2.9071969696969698e-05
          ],
          [
            2.9924242424242424e-05,
            2.9071969696969698e-05,
            6.46590909090909e-05
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.00019278409090909093,
            9.50189393939394e-05,
            8.022727272727272e-05
          ],
          [
            9.50189393939394e-05,
            0.0001984469696969697,
            7.289772727272727e-05
          ],
          [
            8.022727272727272e-05,
            7.289772727272727e-05,
            0.00019598484848484847
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.0005303030303030304,
            -0.00011363636363636365,
            -0.00011363636363636365
          ],
          [
            -0.00011363636363636365,
            0.0005303030303030304,
            -0.00011363636363636365
          ],
          [
            -0.00011363636363636365,
            -0.00011363636363636365,
            0.0005303030303030304
          ]
        ],
        "units": "nanofarad / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "b0283a3f-79ea-4de4-962f-26a4e5819e82",
      "name": "b6338dfc-7902-440a-a1f7-a0808d79f463",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.0001425378787878788,
            2.9924242424242424e-05,
            2.9545454545454545e-05
          ],
          [
            2.9924242424242424e-05,
            0.0001415719696969697,
            2.9071969696969698e-05
          ],
          [
            2.9545454545454545e-05,
            2.9071969696969698e-05,
            0.00014083333333333333
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.00022375,
            8.022727272727272e-05,
            9.50189393939394e-05
          ],
          [
            8.022727272727272e-05,
            0.00022695075757575757,
            7.289772727272727e-05
          ],
          [
            9.50189393939394e-05,
            7.289772727272727e-05,
            0.00022939393939393942
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.0005303030303030304,
            -0.00011363636363636365,
            -0.00011363636363636365
          ],
          [
            -0.00011363636363636365,
            0.0005303030303030304,
            -0.00011363636363636365
          ],
          [
            -0.00011363636363636365,
            -0.00011363636363636365,
            0.0005303030303030304
          ]
        ],
        "units": "nanofarad / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "1a60b877-adea-455c-b4c6-7d089bc60594",
      "name": "ed62d333-d6e9-4802-932f-d65649026366",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.000250719696969697,
            3.912878787878788e-05
          ],
          [
            3.912878787878788e-05,
            0.000251780303030303
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.00025698863636363636,
            8.695075757575758e-05
          ],
          [
            8.695075757575758e-05,
            0.00025513257575757577
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.0005303030303030304,
            -0.00011363636363636365
          ],
          [
            -0.00011363636363636365,
            0.0005303030303030304
          ]
        ],
        "units": "nanofarad / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "d9e24eb9-abf3-487a-8de9-0e77fe441a42",
      "name": "332a3ce0-77ce-48a8-9a81-4cf8ee1f5c84",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.00014994715909090909,
            6.0317424242424236e-05,
            5.368371212121212e-05
          ],
          [
            6.0317424242424236e-05,
            0.00014803958333333333,
            6.0317424242424236e-05
          ],
          [
            5.368371212121212e-05,
            6.0317424242424236e-05,
            0.00014994715909090909
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            8.302121212121212e-05,
            5.24314393939394e-06,
            -3.488712121212121e-06
          ],
          [
            5.24314393939394e-06,
            7.513200757575758e-05,
            5.24314393939394e-06
          ],
          [
            -3.488712121212121e-06,
            5.24314393939394e-06,
            8.302121212121212e-05
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.07271742424242425,
            0.0,
            0.0
          ],
          [
            0.0,
            0.07271742424242425,
            0.0
          ],
          [
            0.0,
            0.0,
            0.07271742424242425
          ]
        ],
        "units": "nanofarad / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "b4fe4aa4-822c-4130-b1b3-66e2ca2b9605",
      "name": "491736e6-ab20-46bf-9536-79259487f8d8",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.00025174242424242423
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            0.0002552083333333333
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.0005303030303030304
          ]
        ],
        "units": "nanofarad / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "9df9d013-5ef9-4f4d-b234-f936c98da771",
      "name": "cb29a48e-b2dd-4021-817f-f64969431d9e",
      "construction": "OVERHEAD",
      "__metadata__": {
        "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
        "type": "MatrixImpedanceBranchEquipment",
        "serialized_type": "base"
      },
      "r_matrix": {
        "value": [
          [
            0.0002542613636363636
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ResistancePULength",
          "serialized_type": "quantity"
        }
      },
      "x_matrix": {
        "value": [
          [
            9.704545454545454e-05
          ]
        ],
        "units": "ohm / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "ReactancePULength",
          "serialized_type": "quantity"
        }
      },
      "c_matrix": {
        "value": [
          [
            0.0446969696969697
          ]
        ],
        "units": "nanofarad / foot",
        "__metadata__": {
          "module": "gdm.quantities",
          "type": "CapacitancePULength",
          "serialized_type": "quantity"
        }
      },
      "ampacity": {
        "value": 400.0,
        "units": "ampere",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Current",
          "serialized_type": "quantity"
        }
      }
    },
    {
      "uuid": "07cb954f-f326-490f-a713-53c3fb3faba4",
      "name": "650632",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "55774da9-b323-49c0-a17f-44719df7fe12"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "079abfec-4dbf-490b-9467-b69657b6c561"
          }
        }
      ],
      "length": {
        "value": 2000.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "3f93e64e-3f94-438f-a5e7-d4563317dc6b"
        }
      }
    },
    {
      "uuid": "e6627aac-3e47-4ab2-b2b5-844afe50dbd1",
      "name": "632670",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "079abfec-4dbf-490b-9467-b69657b6c561"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "26c72425-17ca-4330-b017-a6f04fe3cf8b"
          }
        }
      ],
      "length": {
        "value": 667.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "3f93e64e-3f94-438f-a5e7-d4563317dc6b"
        }
      }
    },
    {
      "uuid": "12da49bc-a6b9-4888-9965-a176b28103c4",
      "name": "670671",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "26c72425-17ca-4330-b017-a6f04fe3cf8b"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "82060842-61c9-41ca-8ead-f7cea0cc9a45"
          }
        }
      ],
      "length": {
        "value": 1333.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "3f93e64e-3f94-438f-a5e7-d4563317dc6b"
        }
      }
    },
    {
      "uuid": "a3b1f12c-4d33-4802-9c24-90c813ac72dc",
      "name": "671680",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "82060842-61c9-41ca-8ead-f7cea0cc9a45"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "9cb3db58-1aa5-4e79-b98e-234b52c3d3a3"
          }
        }
      ],
      "length": {
        "value": 1000.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "3f93e64e-3f94-438f-a5e7-d4563317dc6b"
        }
      }
    },
    {
      "uuid": "2d2f874a-4382-4b5e-9d14-e6fb8b3156a7",
      "name": "632633",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "079abfec-4dbf-490b-9467-b69657b6c561"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "3cbb8dcb-5ed5-4f69-a780-efbd6a6859b6"
          }
        }
      ],
      "length": {
        "value": 500.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "b0283a3f-79ea-4de4-962f-26a4e5819e82"
        }
      }
    },
    {
      "uuid": "e7a6e92a-b1ed-4b07-a9b7-b8a1c451bf6b",
      "name": "632645",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C",
        "B"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "079abfec-4dbf-490b-9467-b69657b6c561"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "39e39796-2090-4531-ba6b-820f37f961e0"
          }
        }
      ],
      "length": {
        "value": 500.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "1a60b877-adea-455c-b4c6-7d089bc60594"
        }
      }
    },
    {
      "uuid": "941a54d7-151f-4201-83f4-713d2ebd499e",
      "name": "645646",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C",
        "B"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "39e39796-2090-4531-ba6b-820f37f961e0"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "0ee81c7e-bd7b-4c56-981b-2362b6468acf"
          }
        }
      ],
      "length": {
        "value": 300.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "1a60b877-adea-455c-b4c6-7d089bc60594"
        }
      }
    },
    {
      "uuid": "87d5070e-6708-4350-a556-ed43a8c653c1",
      "name": "692675",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "4430895a-05d2-486b-8942-f6a4f48837dd"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "322f8a37-f1fe-4e3d-ba7b-7386e83e437e"
          }
        }
      ],
      "length": {
        "value": 500.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "d9e24eb9-abf3-487a-8de9-0e77fe441a42"
        }
      }
    },
    {
      "uuid": "8a43a035-0524-4e7a-917a-f990b6e2db25",
      "name": "671684",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "82060842-61c9-41ca-8ead-f7cea0cc9a45"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "c97e534c-f189-485f-9df8-740f9a3d0c7d"
          }
        }
      ],
      "length": {
        "value": 300.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "1a60b877-adea-455c-b4c6-7d089bc60594"
        }
      }
    },
    {
      "uuid": "09f78bf5-6df1-4bed-9e7a-00683195f15f",
      "name": "684611",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "C"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "c97e534c-f189-485f-9df8-740f9a3d0c7d"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "e7ce9c18-eecf-4dee-bffb-661ee61ea970"
          }
        }
      ],
      "length": {
        "value": 300.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "b4fe4aa4-822c-4130-b1b3-66e2ca2b9605"
        }
      }
    },
    {
      "uuid": "a048047d-d372-41da-b483-e5aa33b7c6eb",
      "name": "684652",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A"
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_branch",
        "type": "MatrixImpedanceBranch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "c97e534c-f189-485f-9df8-740f9a3d0c7d"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "a6373502-8523-4f33-acd7-81e99475c265"
          }
        }
      ],
      "length": {
        "value": 800.0,
        "units": "foot",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_branch_equipment",
          "type": "MatrixImpedanceBranchEquipment",
          "serialized_type": "composed_component",
          "uuid": "9df9d013-5ef9-4f4d-b234-f936c98da771"
        }
      }
    },
    {
      "uuid": "eac695f3-9fed-433e-a74f-312f770ce40f",
      "name": "671692",
      "substation": null,
      "feeder": null,
      "in_service": true,
      "phases": [
        "A",
        "B",
        "C"
      ],
      "is_closed": [
        true,
        true,
        true
      ],
      "__metadata__": {
        "module": "gdm.distribution.components.matrix_impedance_switch",
        "type": "MatrixImpedanceSwitch",
        "serialized_type": "base"
      },
      "buses": [
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "82060842-61c9-41ca-8ead-f7cea0cc9a45"
          }
        },
        {
          "__metadata__": {
            "module": "gdm.distribution.components.distribution_bus",
            "type": "DistributionBus",
            "serialized_type": "composed_component",
            "uuid": "4430895a-05d2-486b-8942-f6a4f48837dd"
          }
        }
      ],
      "length": {
        "value": 0.001,
        "units": "meter",
        "__metadata__": {
          "module": "infrasys.quantities",
          "type": "Distance",
          "serialized_type": "quantity"
        }
      },
      "equipment": {
        "__metadata__": {
          "module": "gdm.distribution.equipment.matrix_impedance_switch_equipment",
          "type": "MatrixImpedanceSwitchEquipment",
          "serialized_type": "composed_component",
          "uuid": "20966273-cfce-4657-a6a4-d7149e39cf21"
        }
      }
    }
  ],
  "supplemental_attributes": [],
  "time_series": {
    "directory": "ieee13_system_time_series",
    "time_series_storage_type": "arrow"
  }
}